# Site 1 register map

Generated by `python -m sim.register_map --markdown`; do not edit by hand. These are the points the simulator serves
(ADR 0006 and 0009, and the battery, unit 7, from ADR 0016). Every other point in each SunSpec model is served as "not implemented".

- **Addresses are Ignition's.** They assume Ignition's default one-based addressing, which is the wire address plus one
  (Phase 1 finding 13). A tag path looks like `[Inv1]1.HR40085`: the device name in brackets, the unit ID before the dot.
- **Register types.** `HR` is a signed 16-bit register, `HRUS` an unsigned 16-bit one, and `HRUI` an unsigned 32-bit one.
  All three were read correctly in Ignition on 2026-10-03; in particular a SunSpec 32-bit value (the `WH` energy counter)
  came through with the high word first, which is Ignition's default. `HRI` (signed 32-bit) has not been tested; no
  populated point uses it.
- **Designer's data type names** differ from the JSON ones: Short is Int2, Integer is Int4, Long is Int8, Double is Float8.
  Use Integer for 16-bit registers and Long for 32-bit ones.
- **Scale factors.** Real value = register x 10^SF. The scale factor is the point named in the last column, or a fixed
  number where the model fixes it.
- **Units 2 to 4** are identical to unit 1 apart from the unit ID in front of the dot.
- **The battery (unit 7)** is read-only over Modbus. Its `W` is positive while discharging (our sign choice; SunSpec gives none).
  Its controls, the mode and the MW setpoint, are two OPC UA nodes on the plant controller, not registers.

## Inverter (units 1 to 4; unit 1 shown)

| Model | Point | Ignition address | Register type | Units | Scale factor |
|---|---|---|---|---|---|
| 103 | `A` | `1.HRUS40073` | uint16 | A | A_SF |
| 103 | `AphA` | `1.HRUS40074` | uint16 | A | A_SF |
| 103 | `AphB` | `1.HRUS40075` | uint16 | A | A_SF |
| 103 | `AphC` | `1.HRUS40076` | uint16 | A | A_SF |
| 103 | `A_SF` | `1.HR40077` | sunssf |  | - |
| 103 | `PPVphAB` | `1.HRUS40078` | uint16 | V | V_SF |
| 103 | `PPVphBC` | `1.HRUS40079` | uint16 | V | V_SF |
| 103 | `PPVphCA` | `1.HRUS40080` | uint16 | V | V_SF |
| 103 | `PhVphA` | `1.HRUS40081` | uint16 | V | V_SF |
| 103 | `PhVphB` | `1.HRUS40082` | uint16 | V | V_SF |
| 103 | `PhVphC` | `1.HRUS40083` | uint16 | V | V_SF |
| 103 | `V_SF` | `1.HR40084` | sunssf |  | - |
| 103 | `W` | `1.HR40085` | int16 | W | W_SF |
| 103 | `W_SF` | `1.HR40086` | sunssf |  | - |
| 103 | `Hz` | `1.HRUS40087` | uint16 | Hz | Hz_SF |
| 103 | `Hz_SF` | `1.HR40088` | sunssf |  | - |
| 103 | `VA` | `1.HR40089` | int16 | VA | VA_SF |
| 103 | `VA_SF` | `1.HR40090` | sunssf |  | - |
| 103 | `VAr` | `1.HR40091` | int16 | var | VAr_SF |
| 103 | `VAr_SF` | `1.HR40092` | sunssf |  | - |
| 103 | `PF` | `1.HR40093` | int16 | Pct | PF_SF |
| 103 | `PF_SF` | `1.HR40094` | sunssf |  | - |
| 103 | `WH` | `1.HRUI40095` | acc32 | Wh | WH_SF |
| 103 | `WH_SF` | `1.HR40097` | sunssf |  | - |
| 103 | `DCW` | `1.HR40102` | int16 | W | DCW_SF |
| 103 | `DCW_SF` | `1.HR40103` | sunssf |  | - |
| 103 | `TmpCab` | `1.HR40104` | int16 | C | Tmp_SF |
| 103 | `Tmp_SF` | `1.HR40108` | sunssf |  | - |
| 103 | `St` | `1.HRUS40109` | enum16 |  | - |
| 103 | `Evt1` | `1.HRUI40111` | bitfield32 |  | - |
| 103 | `Evt2` | `1.HRUI40113` | bitfield32 |  | - |
| 123 | `Conn` | `1.HRUS40127` | enum16 |  | - |
| 123 | `WMaxLimPct` | `1.HRUS40128` | uint16 | % WMax | WMaxLimPct_SF |
| 123 | `WMaxLimPct_WinTms` | `1.HRUS40129` | uint16 | Secs | - |
| 123 | `WMaxLimPct_RvrtTms` | `1.HRUS40130` | uint16 | Secs | - |
| 123 | `WMaxLimPct_RmpTms` | `1.HRUS40131` | uint16 | Secs | - |
| 123 | `WMaxLim_Ena` | `1.HRUS40132` | enum16 |  | - |
| 123 | `WMaxLimPct_SF` | `1.HR40146` | sunssf |  | - |

## Weather station (unit 5)

| Model | Point | Ignition address | Register type | Units | Scale factor |
|---|---|---|---|---|---|
| 302 | `GHI` | `5.HRUS40073` | uint16 | W/m2 | - |
| 302 | `POAI` | `5.HRUS40074` | uint16 | W/m2 | - |
| 302 | `DFI` | `5.HRUS40075` | uint16 | W/m2 | - |
| 302 | `DNI` | `5.HRUS40076` | uint16 | W/m2 | - |
| 303 | `TmpBOM` | `5.HR40080` | int16 | C | fixed -1 |
| 307 | `TmpAmb` | `5.HR40083` | int16 | C | fixed -1 |

## POI meter (unit 6)

| Model | Point | Ignition address | Register type | Units | Scale factor |
|---|---|---|---|---|---|
| 203 | `A` | `6.HR40073` | int16 | A | A_SF |
| 203 | `AphA` | `6.HR40074` | int16 | A | A_SF |
| 203 | `AphB` | `6.HR40075` | int16 | A | A_SF |
| 203 | `AphC` | `6.HR40076` | int16 | A | A_SF |
| 203 | `A_SF` | `6.HR40077` | sunssf |  | - |
| 203 | `PhV` | `6.HR40078` | int16 | V | V_SF |
| 203 | `PhVphA` | `6.HR40079` | int16 | V | V_SF |
| 203 | `PhVphB` | `6.HR40080` | int16 | V | V_SF |
| 203 | `PhVphC` | `6.HR40081` | int16 | V | V_SF |
| 203 | `PPV` | `6.HR40082` | int16 | V | V_SF |
| 203 | `PhVphAB` | `6.HR40083` | int16 | V | V_SF |
| 203 | `PhVphBC` | `6.HR40084` | int16 | V | V_SF |
| 203 | `PhVphCA` | `6.HR40085` | int16 | V | V_SF |
| 203 | `V_SF` | `6.HR40086` | sunssf |  | - |
| 203 | `Hz` | `6.HR40087` | int16 | Hz | Hz_SF |
| 203 | `Hz_SF` | `6.HR40088` | sunssf |  | - |
| 203 | `W` | `6.HR40089` | int16 | W | W_SF |
| 203 | `WphA` | `6.HR40090` | int16 | W | W_SF |
| 203 | `WphB` | `6.HR40091` | int16 | W | W_SF |
| 203 | `WphC` | `6.HR40092` | int16 | W | W_SF |
| 203 | `W_SF` | `6.HR40093` | sunssf |  | - |
| 203 | `TotWhExp` | `6.HRUI40109` | acc32 | Wh | TotWh_SF |
| 203 | `TotWhImp` | `6.HRUI40117` | acc32 | Wh | TotWh_SF |
| 203 | `TotWh_SF` | `6.HR40125` | sunssf |  | - |

## Battery (unit 7; read-only telemetry, ADR 0016)

| Model | Point | Ignition address | Register type | Units | Scale factor |
|---|---|---|---|---|---|
| 713 | `WHRtg` | `7.HRUS40073` | uint16 | WH | WH_SF |
| 713 | `WHAvail` | `7.HRUS40074` | uint16 | WH | WH_SF |
| 713 | `SoC` | `7.HRUS40075` | uint16 | Pct | Pct_SF |
| 713 | `SoH` | `7.HRUS40076` | uint16 | Pct | Pct_SF |
| 713 | `WH_SF` | `7.HR40078` | sunssf |  | - |
| 713 | `Pct_SF` | `7.HR40079` | sunssf |  | - |
| 802 | `WHRtg` | `7.HRUS40083` | uint16 | Wh | WHRtg_SF |
| 802 | `WChaRteMax` | `7.HRUS40084` | uint16 | W | WChaDisChaMax_SF |
| 802 | `WDisChaRteMax` | `7.HRUS40085` | uint16 | W | WChaDisChaMax_SF |
| 802 | `SoCMax` | `7.HRUS40087` | uint16 | %WHRtg | SoC_SF |
| 802 | `SoCMin` | `7.HRUS40088` | uint16 | %WHRtg | SoC_SF |
| 802 | `SoC` | `7.HRUS40091` | uint16 | %WHRtg | SoC_SF |
| 802 | `DoD` | `7.HRUS40092` | uint16 | % | DoD_SF |
| 802 | `SoH` | `7.HRUS40093` | uint16 | % | SoH_SF |
| 802 | `NCyc` | `7.HRUI40094` | uint32 |  | - |
| 802 | `ChaSt` | `7.HRUS40096` | enum16 |  | - |
| 802 | `LocRemCtl` | `7.HRUS40097` | enum16 |  | - |
| 802 | `Typ` | `7.HRUS40101` | enum16 |  | - |
| 802 | `State` | `7.HRUS40102` | enum16 |  | - |
| 802 | `W` | `7.HR40127` | int16 | W | W_SF |
| 802 | `WHRtg_SF` | `7.HR40133` | sunssf |  | - |
| 802 | `WChaDisChaMax_SF` | `7.HR40134` | sunssf |  | - |
| 802 | `SoC_SF` | `7.HR40136` | sunssf |  | - |
| 802 | `DoD_SF` | `7.HR40137` | sunssf |  | - |
| 802 | `SoH_SF` | `7.HR40138` | sunssf |  | - |
| 802 | `W_SF` | `7.HR40143` | sunssf |  | - |

