# Phase 2 findings

Date: 2026-10-06. Platform: Ignition 8.3.9 Maker Edition in Docker (hub and site1 gateways), Windows 11 host. Numbering
continues from [phase1-findings.md](phase1-findings.md). These findings test the guesses listed in
[ADR 0014](../adr/0014-phase2-fleet-shape-simulators-oem-reads-inheritance-battery.md).

| # | Question | Answer | Where it matters |
|---|---|---|---|
| 36 | What do a hub's Remote Tag Provider settings look like, and can the hub's name differ from the site's provider name? | Wes built the provider by hand in the hub's Config pages. Read back through the REST API it is type `REMOTE` with `serverName` `site1` (the gateway's name on the Gateway Network), `remoteProviderName` `default`, `historyMode` `GatewayNetwork`, `alarmStatusEnabled` true, and `alarmMode` `Queried`. The hub's own name for it (`site1`) differs from the remote name (`default`), so the guess in ADR 0014 holds. Before the provider existed, `GET /gateway-network/remote-tag-providers/site1` already listed site1's two providers, `System` and `default`. The 8.3 documentation lists Name and Provider as separate fields and says a remote provider is read only by default (Default Security Zone); that last point is from the documentation and has not been tested here. | ADR 0014 decision 4; Layer Card 3 |
| 37 | Does the hub hold a copy of a remote provider's tags? | No. Listing the hub's `config/resources/core/ignition/tag-definition` folder showed only `default` and `System`, with no `site1`. In Designer, Inv1's `ACPower_kW` read about 1,100 kW on the hub and the same on site1. The provider's `tagCount` metric reads 121, and a scratch provider created seconds earlier showed 121 as well, so it counts what the hub can see through the link and not tags it stores (my reading of the metric). | Layer Card 3 (how the hub sees the fleet) |
| 38 | Can the REST API create a remote tag provider? | Yes. `POST /data/api/v1/resources/ignition/tag-provider` with a list holding `{name, enabled, description, config}` created a scratch provider, `scratch-remote`, using the hand-built provider's own `config` as the body. It reported healthy (`Running`) on the first check and showed 121 tags. It was removed with `POST /resources/delete/ignition/tag-provider` and `{name, signature}`, and the hub went back to `System`, `default`, and `site1`. The provider resource type offers three kinds: `MANAGED`, `REMOTE`, and `STANDARD`. Not tested: creating `STANDARD` providers (the OEM sites' own providers) and whether Maker limits how many providers one gateway may have. | Generator (Site 2 and OEM providers); ADR 0014 decisions 4 and 5 |
| 39 | Does the REST tag export follow a remote provider? | Not in what we saw. Exporting `[site1]Inverters/Inv1/ACPower_kW` and `[site1]Inverters/Inv1` from the hub returned `"tagType": "Unknown"`, the answer for a path that does not exist (finding 25), although Designer showed the tag. The cause is not established; my guess is that the export reads only tag definitions the gateway itself owns. There is no REST route to read a tag's value (finding 17), so a remote tag's live value can only be checked in Designer or a Perspective session. | Generator existence checks: do not test a remote provider's tags through the hub's export |
| 40 | Does the simulated clock stay in step with the wall clock? | Not on this PC. Docker Desktop shows the `sim` container last started 15 hours earlier, with `SIM_START` set to 2026-10-05T17:00:00Z, so a clock running in step would read about 08:00Z (night). Live readings the same afternoon were GHI about 605 W/m2, POA about 725, direct beam 793, and diffuse 123, falling about 2.5 W/m2 a minute over two minutes: a clear afternoon sky, not a cloud (a cloud would drop the direct beam and raise the diffuse share). The clear-sky model gives GHI 652 at 21:00Z and 485 at 22:00Z, which puts the simulated time near 21:15Z on Oct 5, about four hours after the start. Probable cause, not verified: the simulator steps its clock with `time.monotonic()`, which on Linux does not count time the machine spent asleep, so the simulated day stalls while the PC sleeps. | ADR 0013 consequences; the cold-start checklist (restarting `sim` puts the plant back at its start time) |
| 41 | How much memory do the containers use? | Docker Desktop's Containers page (a screenshot Wes took) shows 3.5 GB of 15.26 GB in use across the four containers (hub, site1, postgres, sim) at about 5 percent CPU. Per-container figures were not captured, so ADR 0014's guess that the extra simulator containers are light next to the gateways is still untested. | ADR 0014 consequences (twelve containers) |
| 42 | Can the REST API create a `STANDARD` tag provider, and does a tag import at `_types_` work on a fresh one? | Yes to both. A provider created with the hub's `default` provider's own `config` (profile type `STANDARD`) came up `Running`, and `POST /tags/import?provider=<name>&path=_types_&collisionPolicy=Abort` with `{"tags": [<one type>]}` created the type. Four providers (`System`, `default`, `site1`, and the scratch one) coexisted; Maker's limit above four is still untested. The scratch provider was deleted through `POST /resources/delete/ignition/tag-provider`. | Generator (OEM providers, ADR 0014 decision 5) |
| 43 | What does a fresh provider answer when its `_types_` folder is exported? | `{"name": "_types_", "tagType": "Folder"}` with no `tags` key, not `tagType: "Unknown"` (that answer is for a path that does not exist, finding 25). A dry run of `generator.import_types` left such a provider identical before and after. | `generator.import_types` (handles both answers) |
| 44 | Does `generator.import_types` create exactly the saved definitions and never overwrite? | On a scratch provider on the hub: a dry run listed the four types as missing and changed nothing; `--apply` created them, and the provider's exported `_types_` was byte-identical to `gateway/site1/udt-types.json`; a second `--apply` reported all four unchanged; an altered copy of the file (a changed expression and a removed member) was reported as drift with exit code 2 and the provider stayed identical to the saved file. Against the real site1 the dry run reported all four types unchanged. A first attempt of the test script forgot `--file` for the hub, which has no saved file of its own: the tool refused with a clear error and changed nothing. | ADR 0014 consequences (generator work); the factory-reset rebuild |
| 45 | Does an OPC connection created through the REST API without a key store password work? | No. With the `security` group as `{"certificateValidationEnabled": true, "keyStoreAlias": "client"}` and no `keyStoreAliasPassword`, the gateway accepted the body but the connection never became healthy: its status read "Unable to retrieve KeyPair for alias 'client'. Incorrect password?" and its uptime check read "not connected", although security mode is None. Leaving out the whole `security` group, or the alias, gave other errors (a null `getSecurity()`, a null string trim). Adding `keyStoreAliasPassword` as the gateway's own encrypt-route output for the plain value `password` made the connection healthy and connected (checked with the generator's real body, on the hub, to `sim:14840`). The value `password` is not on Ignition's 8.1 or 8.3 OPC UA documentation pages, which state no default; it came from a web search summary of unnamed sources and is confirmed only by this test. The live site1 connection holds ciphertext tied to site1's own key, which is not copied. | `generator.build` (`OPC_KEY_STORE_PASSWORD`); README known limits |
| 46 | How does a resource report that it is ready? | Through health checks. A Historian provider has one (`status`, "Running"). An OPC connection has two: `status` (is its configuration usable) and `uptime` (is it connected). A connection to `sim:14840` had both healthy. A connection to a host that does not exist had `status` false ("no-such-host") and `uptime` "not connected", and the generator's `wait_for_healthy`, which now needs every check healthy, timed out as it should. Waiting on `status` alone returned before a connection was up. | `generator.apply` (the wait before the instances are imported) |
| 47 | Can the REST API create the SQL Historian provider? | Yes. A scratch provider on site1 built from the generator's body (`SqlHistorian`, database `fleetdb`, monthly partitions, pruning on at one month) reported Running at once, kept its settings exactly, and was deleted with `POST /resources/delete/com.inductiveautomation.historian/historian-provider`. The real `Historian` provider's signature did not change. It needs the `fleetdb` connection to exist (not tested without it). | `generator.connections` |
| 48 | Does an already-commissioned hub re-read `GATEWAY_NETWORK_WHITELIST` from its environment when it restarts? | Observed yes. After the compose list changed from `site1` to `site1,site2` and the hub container was recreated, the hub's stored Gateway Network `whitelist` read `site1,site2`, and Wes had not edited it (he found site2 already listed). One observation: the other direction, editing the list on a running hub, was not tested. | `docker-compose.yml` comment; CLAUDE.md |
| 49 | Does a new site gateway join the hub from its compose environment alone? | Yes. `site2`, on a fresh volume with `GATEWAY_NETWORK_0_*` from compose, appeared in the hub's incoming connections, and the hub listed its providers (`System`, `default`) with no approval step under the `SpecifiedList` policy. Its API key was rejected (HTTP 403) on the first try, which needs its security level on the key and the Gateway Write Permissions setting. | Site 2 rehearsal |
| 50 | Does `generator.providers` reproduce the hand-built remote provider? | Yes. A dry run against the hub reported Wes's `site1` provider unchanged. `--apply` created the `site2` provider, which reported Running, and a second run reported it unchanged. The hub saw 1 tag through it (site2 has no tags yet). | `generator.providers` |
| 51 | Can the generator rebuild a site gateway from an empty one? | Yes, on site2 (fresh volume, 2026-10-06): `connections` (fleetdb and Historian), `import_types` (four types from site1's saved file), `apply` (8 devices, the OPC connection, 9 instances), and `providers` (the hub's remote provider), in sequence with no warnings and no hand edits. A second pass reported everything unchanged. Site 2's overview read 8/8 devices healthy, both historians were Running, the hub saw 147 tags through `[site2]` (121 through `[site1]`; two more inverters add 26), and `sim2` served 1250 kW per inverter and 7.50 MW at the meter at clipping. The manual steps were the license token, the `API_RW` level, the write permission, and the key (a key without the level on it and the write permission got HTTP 403). | The factory-reset rebuild; ADR 0014 |
| 52 | Can one Perspective project serve sites with different numbers of inverters? | Yes. An expression binding whose expression is the constant `1`, with a script transform that calls `system.tag.browse("[default]Inverters")` and returns the list, built the Overview's flex-repeater instances and the Trends chart's pens when the page loaded. The same deployed files showed four inverter cards and four pens on site1 and six of each on site2, with 30 minutes of history on site2's chart (read from the rendered page in the built-in browser). A script transform's code is the body of a Jython 2.7 function (the header is the gateway's). If the binding fails the list is empty, so the failure is visible. Not tested: whether the list updates while a page stays open when an inverter is added. | Layer Card 2; ADR 0014 decision 7 |
| 53 | Is there a built-in tag for the gateway's own name? | Yes. `[System]Gateway/SystemName` exists on site1 and site2 (the REST client's `provider` option reads the System provider) and the header bound to it showed `site1` and `site2`. | The Header view |
| 54 | Does `generator.import_types --replace TYPE` replace exactly the named type? | Yes. On a scratch provider holding an older PlantController (no `Status` member) and an older Weather: a dry run listed the one difference and changed nothing; `--apply` with the collision policy `Overwrite` replaced only PlantController; Weather, not named, stayed older and was still reported as drift (exit 2); naming both left the provider byte-identical to the saved file. The scratch provider was deleted. | Sending a changed UDT to the other gateways |
| 55 | Does a UDT change made on one gateway reach another, and does the Controller page follow? | Yes. Wes added the `RatedMW` member to PlantController in Designer on site1; `export_types` saved it (8 lines, settings identical to `POI_MW` apart from name and path); `import_types site2 --replace PlantController --apply` replaced site2's type, and a following dry run reported all four types unchanged. In the browser the Controller page read "0 to 5.0" on site1 and "0 to 7.5" on site2, from the same project files. | The fleet UDT workflow |
| 56 | Does a child project need its parent on the same gateway, and what happens when an existing project gets a new parent? | (a) `fleet` (parent `core`) deployed to the hub before `core` existed there: the gateway listed it, but Perspective answered 404 "project does not exist"; after `core` was deployed and a project scan ran, `fleet` loaded and resolved `Kpi` from `core`. (b) The existing `site` project on site1 and site2, overwritten with `parent: core`: the gateway reported the parent and the chain (`/projects/parents/site` listed `core`), yet the running project showed none of the inherited views (the browser console said `"Kpi" does not exist`), through a rescan, a redeploy, and an enabled off-and-on toggle with every property preserved. The same files as a brand-new project resolved at once. Renaming the old project aside (`site_old`) and importing a fresh `site` fixed both gateways. (c) `PUT /projects/{name}` with only `enabled` reset the project's parent and title, so a toggle must send every property. `site_old` remains on site1 and site2 as the pre-inheritance copy. | `generator.deploy_project --recreate`; `generator.deploy_all`; Layer Card 3 |
| 57 | Can an indirect tag binding fill the provider name, and can the hub find its own sites? | Yes to both. A card view with a `site` parameter and indirect tag bindings such as `[{site}]Meter/POI_MW` read `[site1]` and `[site2]` through the hub's remote providers. A script transform calling `system.tag.browse("")` returned the hub's providers (`System`, `default`, `site1`, `site2`), so the list of sites is the list of providers minus the hub's own two, and `system.tag.readBlocking` over the remote paths summed the fleet's output and rating. The fleet page read 11.10 MW output, 12.5 MW rating, and 2 sites, with one site at 71 percent of its rating under a cloud and the other at 100 percent. | The fleet views; OEM sites will appear as `oem1` to `oem6` providers |
| 58 | Does a refused tag import fail loudly? | No, and that was a bug in the generator. `POST /tags/import` answers HTTP 200 with a body such as `{"successCount": 0, "failureCount": 1, "failures": [{"diagnosticMessage": "Insufficient Tag Provider Edit Permissions"}]}`; the generator ignored it and printed "created" for the types, instances, and rating tag it had been refused. The hub's `oem1` provider, built by hand, had read, write, and edit permissions set to the security level `Authenticated/API_RW`, which the API key's level does not satisfy; the hub's own `default` provider requires none. `RestGateway.import_tags` now raises on any failure with the gateway's own messages, and `generator.providers` reports provider permissions that differ from the default as drift. The `import_types` read-back had caught the types; the instances and the rating tag had no read-back. The Modbus devices, which go through the resource API and not the tag import, were created normally (5 of 5 healthy). | `generator.gateway.check_import`; `generator.providers` |
| 59 | Does an OEM site come up from its points list alone, and does the fleet page need a change? | Yes to the first, no to the second. With the `oem1` simulator container running and an empty local provider on the hub, `import_types --provider oem1` (four types), `apply points/oem1.csv` (five Modbus devices on the hub named `oem1_...`, five instances, the `Site/RatedMW` tag), and `connections hub` (the hub's own `fleetdb` and `Historian`) gave 105 tags and 5 of 5 healthy devices, and a second pass reported everything unchanged. The fleet page then showed three cards, `oem1` at 4.50 MW (100 percent of 4.5 MW) and a fleet total of 17.00 MW, with no view edit: the site list is the hub's providers. The page footnote, which said every site was remote, was corrected. | ADR 0015; the six-site decision |
| 60 | Do the other five OEM sites come up from their points lists, and do tags created before their devices connect recover? | Yes to both. For `oem2` to `oem6` the generator created each local provider, imported the four types, and applied the points list (35 devices, 105 or so instances each site's worth, and the `Site/RatedMW` tag) while the simulator containers did not exist yet, because the first `docker compose up` had not started them. The devices read "Disconnected" (5 of 40 healthy) and the tools warned. After the containers started, all 40 devices were healthy at the first check and the tags carried values with no restart: the fleet page showed eight cards, a fleet rating of 47.5 MW (the sum of the nameplates), and 42.22 MW of output, with one site at 46 percent under a cloud. The stale-subscription trouble of finding 26 was for tags created when their device resource did not exist; a device that exists but is disconnected recovers. | The 8-sites gate; the rebuild order |
| 61 | What do the containers cost? | Measured with `docker stats` on 2026-10-06 with all 13 running: each OEM simulator about 20 MiB (the OPC UA plant controller is off); the two site simulators about 93 MiB each; PostgreSQL 39 MiB; the gateways 2.1 GiB (site1), 1.4 GiB (hub), and 1.3 GiB (site2). Total about 5.2 GiB of the 15.6 GiB Docker Desktop has, so the guess in ADR 0014 that the extra simulator containers are light next to the gateways holds. | ADR 0014 consequences |
| 62 | Does the battery work end to end: simulator, Modbus unit 7, gateway device, hand-built UDT and instance? | Yes, on 2026-10-07. After `docker.exe compose up -d --build sim`, a read of `127.0.0.1:15020` found unit 7's chain as designed (model 713 header at wire address 40070, model 802 header at 40079) with SoC raw 5000, WHRtg raw 10000, WHAvail raw 4000, and the two new plant controller nodes (`BatteryMode` Idle, `BatterySetpoint_MW` 0) on `127.0.0.1:14840`. Wes derived five battery addresses by hand: two were right, two were exactly 6 short, and the fifth (40221) is consistent with a typo of a number 6 short; the cause was counting each of six 32-bit points as one register instead of two (his method was otherwise sound). His hand-built `Battery` device matched what the generator builds (only empty UI-saved fields differed from the schema defaults). His Battery UDT was exported and checked tag by tag: the nine Raw addresses matched the generated map, the six expressions matched exactly, and the history settings matched `ACPower_kW`. A generator dry run with a battery row then reported his device and instance as unchanged. | ADR 0016, `docs/points/site1-register-map.md` |
| 63 | Do the control tags and the export cap behave as designed on the live plant? | Yes for charge and for the cap. At midday with PV at 5.0 MW, `Mode` Charge with `Setpoint_MW` 2 read `Power_kW` -2000, moved the Meter's `POI_MW` from 5 to 3, and moved `SoC_pct` about 0.005 per second (50.81 after a few minutes). `Mode` Discharge at the same setpoint delivered 0, because PV already equalled the 5 MW plant rating, which is also the export cap (ADR 0016 decision 5); `State` read Standby and `ChargeStatus` Holding. Wes also ran a night discharge (site1's simulator restarted with `SIM_START` set for that one command); I did not read its values, so that case rests on the unit tests (a discharge with no PV delivers the setpoint, and power fades to zero at the 10 percent limit). A 2 MW discharge from 50 percent takes about 1.4 hours of real time to reach the start of the fade, so the fade itself is covered by tests only. | ADR 0016 decisions 4, 5, and 6 |
| 64 | Which Designer data type names match the JSON ones, and what went wrong in the first Battery build? | Designer's dropdown says Float and Double where the export says Float4 and Float8 (Short, Integer, and Long are Int2, Int4, and Int8; the register map's header has the table). On the first build the four number members were Float4, and after the fix one stayed Float4 while a text member (`ChargeStatus`) became Float8 through a multi-select. The checks caught both; the same slip happened on the Inverter type, so the Data Type is the first thing to set on an expression tag. | UDT builds, Layer Card 3 |
| 65 | Does a Perspective page URL parameter reach a view, and can a script on a card open a page? | Yes to both, checked on 2026-10-12 in the built-in browser. A page declared as `/site/:site` in the fleet project's page config gives the view a parameter named `site` with no extra wiring, and a card whose root has a `dom.onClick` script event calling `system.perspective.navigate(page="/site/" + self.view.params.site)` opened `/site/site2`. The click was sent with a synthetic `element.click()`, which reaches the card even while the Maker notice covers the page. | SiteDetail view and the card link |
| 66 | Can a component show or hide itself from a tag browse, and does a shared view take a provider parameter? | Yes. `meta.visible` bound to a custom property that a script transform sets (`system.tag.browse("[<site>]")` and a check for a node named Battery) hid the battery line on seven of eight cards and showed it on site1, with no console errors. `InverterCard` now takes a `provider` parameter that defaults to `default`: the hub passes the site name and reads each inverter through that site's provider, and site2's own pages, whose instances do not pass it, kept working with the default. | Site detail page, ADR 0014 decision on inheritance |
| 67 | Can a project be exported from a gateway and compared with the repo folder? | Yes: `GET /data/api/v1/projects/export/site` returns the zip (ADR 0005). Compared by JSON content, every `view.json` on site1 matched the repo, and the only difference in the five `resource.json` files was an empty `"attributes": {}` that the gateway adds. This is the baseline for pulling a Designer edit into the repo. | Keeping the repo the source of truth |
| 68 | How is historian data laid out in PostgreSQL, and what does an energy-per-day query need? | The data tables are named for the historian driver and month: `sqlt_data_<drv>_<year>_<month>`, where driver 1 is site1, 3 is site2, and 5 is the hub, which also holds the six OEM sites. A tag's site is not in its stored path: it comes from `sqlth_te.scid`, then `sqlth_scinfo.drvid`, then `sqlth_drv` (the gateway name, plus the provider for the hub's OEM sites). Samples are not evenly spaced: the median gap on the meter tags is 60.01 s (the heartbeat), but 64 gaps exceed 2 minutes and one is about 4.6 days, so an energy sum must weight each reading by how long it stood and cap that time (here at 120 s). Site 2's meter energy matched the sum of its inverters within 0.3 percent on 2026-10-06 (29.47 against 29.56 MWh). | Interview example, Phase 3 KPIs |
| 69 | What does the fleet page do when a site stops reporting? | Checked on 2026-10-12 by stopping the `oem6` container. The site list and the Sites count come from a tag browse of the hub's providers, which lists what is configured, so both stayed at 8 and the OEM6 card stayed. The totals script checks quality, so it dropped the site from output (47.5 to 40.00 MW), while the rating stayed 47.5 because `Site/RatedMW` is a memory tag (a stored constant). The card kept showing the last values it held (7.50 MW, Producing). Fixed in three parts: the totals script returns a `reporting` count and the Sites tile reads "N of M reporting" (amber when a site is missing; written by Wes), and each site card and the detail page show "No data" when the site's meter has no good reading. That check is a script transform that reads `[site]Meter/POI_MW` with `system.tag.readBlocking` and tests `quality.isGood()`; the binding's expression is `{view.params.site} + "\|" + toStr(now(5000))`, which carries the site name into the script as `value` and re-runs it every 5 seconds. After `docker compose start oem6`, the tile read 8 of 8 in about a minute and the hub's devices read 40/40 healthy. | Phase 3 alarm strategy (comms loss), fleet views |
| 70 | Do UDT definitions on a second gateway stay in step with the first? | No. Site 2's `PlantController` type had five members and lacked `RatedMW`, which was added on site1 later, so site2's Controller page showed ERROR and "(0 to )". A dry run of `import_types site2 --file gateway/site1/udt-types.json --replace PlantController` reported exactly one difference; with `--apply` it replaced the type and also created the `Battery` type, which nothing on site2 uses. A second dry run then reported everything unchanged. | Generator, deploying a changed type to every gateway |
| 71 | Can a Docker restart leave the PC's published ports pointing at the wrong containers? | Yes, seen on 2026-10-13 after all containers restarted at 12:28: port 8091 reached site2's gateway (its page said "site2"), 8092 reached the hub, and 8090 reached something that closes an HTTP connection. All three containers were healthy, `docker compose port` still listed the right mappings, and `StatusPing` still answered RUNNING on 8091 and 8092. Each gateway's API key is valid only on its own gateway, so every call was refused with HTTP 401 instead of landing on the wrong gateway, which is how it showed. Gateway-to-gateway links and the simulators' connections to the gateways use service names on the private network and were unaffected. `docker compose restart hub site1 site2` re-registered those three ports; the simulators' published ports (14840, 14841, 15020, 15021) stayed broken until they were restarted too. Check after any Docker restart: each key works on its own port, and the page header names the right gateway. | Cold-start checklist |
| 72 | How does a database alarm journal behave? | Checked on 2026-10-12 and 13 on site1. The journal is a gateway resource (`ignition/alarm-journal`, type DATASOURCE) that lives in the gateway's own data volume; its rows live in PostgreSQL in two tables, `alarm_events` and `alarm_event_data` by default. One row is written per event, not per alarm: a trip, an acknowledge, and a clear gave three rows (event types 0 active, 2 acknowledged, 1 cleared) sharing one `eventid`, and the data table held the register value at each (7, then 5). The acknowledging user was `usr:Unknown` because the Faults page has no login. Shelving was not recorded: Store Shelved Events is off by default. The journal also records `evt:System Startup` events, one per gateway start. An event row has no gateway column and every gateway's source reads `prov:default:/tag:...`, so gateways sharing one database need their own table pair; the generator now names them `alarm_events_<site>` and `alarm_event_data_<site>`. Pivoting the events with conditional aggregation gave one row per alarm with time to acknowledge (42.7 s) and time active (64 s). | Phase 3 alarm strategy, downtime and KPIs |
| 73 | Is the alarm pipeline machinery present on a Maker gateway, and can the REST API build a pipeline? | Checked on 2026-10-13 on site1 with read-only calls. The Alarm Notification and Event Stream modules are loaded: `GET /data/alarm-notification/api/v1/pipelines` and `GET /data/event-stream/api/v1/streams/status` answer 200 with empty lists (the spec documents 502 "module not found" for a missing module). A pipeline is a project resource: the spec's example path is `project:<project>:/pipeline:<name>`. The REST API can list pipelines with their running instance counts, describe one, and cancel one running for a given alarm event, but it has no route that creates one (only GET and DELETE on the pipeline paths), so the first pipeline is built in Designer. The gateway holds no alarm notification profiles, rosters, or email profiles, and two schedules (`Always`, `Example`). A loaded module does not prove a pipeline runs under Maker; the first pipeline on a real trip will. | Phase 3 alarm pipeline, Event Streams |
| 74 | How is a pipeline stored and carried to another gateway? | Checked on 2026-10-13. A pipeline is two files in its project, `com.inductiveautomation.alarm-notification/alarm-pipelines/<name>/resource.json` and `data.bin`. `data.bin` is gzipped Java serialization (the class names of the pipeline descriptor and the block factories are readable in it; the script text and the 120,000 ms delay are inside), so it cannot be read or diffed as text. The files exported from site1's `site` project were copied into `projects/site` unchanged and imported to site2 with `deploy_project --overwrite` (typed by Wes): the pipeline arrived with its script and delay, and the Inverter type's alarm reached site2 with `import_types --replace Inverter` (a dry run afterwards showed all five types unchanged). `.gitattributes` marks `*.bin` binary so git never converts it. Each Designer save of the pipeline retires the running pipeline version and starts a new one (gateway log: scheduled to retire, retired, started, a new version number); what happens to an instance in flight during a save was not tested. | Phase 3, repo as the source of truth |
| 75 | How does the first pipeline behave on a real trip under Maker? | Checked on 2026-10-13 on site1. Inverter 1 tripped at 13:34:47.476. The pipeline overview listed one instance in `DelayBlock` ("Delayed for 2 minutes, 0 seconds", 80,430 ms at that read). At 13:36:47.513, 2:00.04 after the trip, the script wrote one row to `notifications` (priority High, reason unacknowledged) and logged "Escalated alarm event" with the event id; the instance left the overview at 13:37:02. The instance's `alarmEventId` equals the journal's `eventid`, so a notification joins to its journal rows on `event_id`; the notification's `message` holds the display path (`Inverters/Inv1/Raw/St/InverterFault`), which is not the journal's `source` (`prov:default:/tag:...:/alm:InverterFault`). Two dropout cases then wrote no row: Inverter 2 acknowledged after 5.7 s (and cleared), and Inverter 3 cleared after 8 s and never acknowledged, so the Cleared dropout applies to an alarm nobody acknowledged. The overview kept both instances listed in the Delay block until their 2-minute marks (13:40:32 and 13:40:48) and then dropped them, so the instance count is not a count of unacknowledged alarms. The gateway log showed no script error at either mark. The Shelved dropout was not tested. | Phase 3 alarm pipeline, KPIs and any "pending escalations" display |
| 76 | What does a Tag Event source produce, and what does a stage script receive? | Checked on 2026-10-13 on site1 with a Logger handler and a diagnostic filter. The wildcard path `[default]Inverters/*/Raw/St` matched all four inverters (a restart fired four startup events). Each event has `data` `{"value", "quality", "timestamp"}` (timestamp in epoch milliseconds) and `metadata` `{tagPath, isInitial, previousValue}`; `previousValue` is null on a startup event and the whole previous reading afterwards. Starting or saving the stream fires one `isInitial=true` event per matching tag. One trip gave exactly one value-7 event, about 0.1 s after the alarm went Active in the journal and 0.2 to 0.35 s after the tag's own timestamp; the clear and routine 4/5 state changes are separate events, so a filter is needed. In a Filter or Transform script, `event` is a `PyEventPayload` object, so use `event.data` and `event.metadata` (`event["data"]` raises "unsubscriptable", although the docs summary called it a dictionary); `event.data` is a `PyJsonObjectAdapter` that is read as `event.data["value"]` (`hasattr(..., "__getitem__")` is False for it, a misleading test, and `.get("value")` returns a plain number); `event.metadata` is a `DotReferenceJythonMap`. A Transform that returns a Python dict feeds the second JsonObject encoder, and `{event.data}` in a handler then prints as compact JSON and works as an HTTP body. | Phase 3 Event Streams, KPIs |
| 77 | How does an Event Stream fail? | Checked on 2026-10-13 on site1. A Filter script that raised on every event left the stream RUNNING and every stage GOOD, dropped all events, and showed only an error count and the Python traceback in `GET /data/event-stream/api/v1/streams/details/<project>`. A handler setting that did not parse as an expression (an unquoted Logger Name, then an unquoted header value) made the whole stream FAULTED ("Failed to start Event Stream due to faulted stage"), its source received 0 events, and a trip during that time produced no event and no ticket afterwards. The expression fields (Logger name and message, HTTP URL, header values, body) take expressions, so text needs double quotes; a bare word is invalid. | Phase 3 monitoring, runbook |
| 78 | Does the HTTP handler reach the CMMS, and how fast? | Checked on 2026-10-13. After the header value was quoted, Inverter 4's trip (St became 7 at 21:21:42.164 UTC) produced a POST from site1's container to `http://cmms:8000/tickets` over HTTP/1.1 (the container name resolves on the Compose network), answered 201 Created, and ticket 1 was created at 21:21:42.297 UTC. The stream's handlers were on the default failure strategy (ABORT, no retry policy). The stream's saved `config.json` is readable JSON, unlike the pipeline's binary data file. | Phase 3 CMMS, ADR 0019 |
| 79 | Does a retry on the HTTP handler deliver a ticket after the CMMS was down, and what do its settings mean? | Checked on 2026-10-13 on site1 by stopping the CMMS container, tripping Inverter 4, and starting the CMMS again about 20 s later. On the default ABORT the event was abandoned (one `ConnectException`, no ticket, and nothing resent when the CMMS came back). With Retry, Fixed, 24 tries and a Retry Delay of 5 (the Max Delay field still 1), no ticket arrived in a window when the CMMS was healthy for about 100 s, and the CMMS received no POST at all. With Retry, Fixed, 60 tries and a Retry Delay of 1000, the ticket arrived once (one POST, 201): fault start 22:08:18.045Z, first attempt failed at 22:08:22, CMMS back at about 22:08:37, ticket created at 22:08:46.4Z, 28 s after the fault, with the true fault start time in it. From those two outcomes the Retry Delay field behaves as milliseconds although its label says seconds and the 8.3 docs say seconds (the saved key is `delayMs`); this is an inference, not read from the module. The Retry Delay and Max Delay fields both accept at most 1000, so Exponential can never wait longer than 1 s between tries, and a longer window needs Fixed with more tries. A failed first attempt still shows as one error in the handler's list after the ticket is delivered. Two earlier test trips produced no event because the stream had been saved as Disabled (its state read DISABLED and every count was 0), and a numeric field's new value only reached the gateway after the field lost focus. | Phase 3 monitoring, ADR 0019 |
| 80 | Can the downtime intervals be built from the alarm journal alone, and are its times what we think? | Checked on 2026-10-13 in PostgreSQL. The view `downtime_intervals` (sql/003) gave 19 rows for site1 and 1 for site2, equal to an independent count of distinct inverter-fault event ids in each journal table. For the Inverter 4 trip at 17:08 local it gave started 22:08:18.396 UTC and a duration of 27.007 s, against the CMMS's fault start of 22:08:18.045 UTC for the same trip: the journal's `eventtime` is local time (America/Chicago) with no time zone, and the 0.35 s difference is the tag's own timestamp coming before the alarm event (finding 76). The startup rows (`evt:System Startup`) are excluded by matching the alarm name at the end of `source`. `MIN` over a `CASE` ignores the empty cells, which folds an alarm's three rows into one; an alarm that never cleared would have a NULL `cleared_at`. One old test alarm (cleared, never acknowledged) shows a NULL `acknowledged_at`. The reason join was tried inside a transaction that was rolled back (a GRID choice showed as GRID with the flag false; no row was left behind). | Phase 3 downtime page, KPIs |

## How the checks ran

Findings 36 to 39 used short Python snippets run in a scratch session through `generator.gateway.RestGateway`, which reads the
hub's API key from the gitignored `.env`. The snippets were not saved in the repo and have not been re-run from it. The only
change they made to the hub was the scratch provider in finding 38, which was created and deleted in the same script, which
aborts if the name already exists. The remote provider in finding 36 and the checks in finding 37 (the folder listing and the
Designer values) were done by Wes. Finding 40 was read from the simulator's published Modbus port on `127.0.0.1:15020` and
changed nothing. Findings 42 to 44 used the same kind of scratch session and a second scratch provider on the hub, `scratch-udt`,
created and deleted in the same script, which aborts if the name already exists; the hub ended with `System`, `default`, and
`site1`. Findings 45 to 47 used scratch OPC connections on the hub (`scratch-opc`, three key store variants, and one to a host
that does not exist) and a scratch Historian provider on site1, each created and deleted in its own script with the same
abort-if-the-name-exists guard. Afterwards the hub held only its built-in OPC connection and site1 only `Historian`.
Findings 62 and 63 used read-only scripts: Modbus and OPC UA reads of the published simulator ports, and `RestGateway` exports
of site1's types, run against Wes's hand-built objects. They changed nothing on the gateway.
Findings 65 and 66 were checked in the built-in browser pane against the hub after `generator.deploy_project` replaced the hub's
`core` and `fleet` projects (and site2's `core`, to test the default provider); page text and the console were read, nothing was
clicked except the synthetic card click in finding 65. Finding 67 and the baseline before the BatteryCard skeleton was deployed
to site1 were read-only exports compared in a scratch script. Finding 68 used read-only `SELECT` statements through `psql` in the
postgres container; no table or row was changed. Findings 71 and 72 used read-only HTTP calls with each gateway's key (status
codes only, never a key), `docker compose` status and port listings, and read-only `SELECT` statements on the journal tables; the
only change was `docker compose restart`, typed by Wes. Finding 73 used site1's OpenAPI spec (`/openapi.json`) and read-only
GET calls; it changed nothing. Findings 74 and 75 used read-only exports and reads of site1 and site2, a read-only recorder of
site1's pipeline overview, and `SELECT` statements on `notifications` and the journal; the changes were Wes's Designer work, the
trips Wes pressed on the Faults page, and the two site2 commands Wes typed. Findings 76 to 78 used Wes's Designer work on the
stream (including a diagnostic filter script he pasted and then replaced), the trips he pressed on site1, and read-only reads of
the gateway's stream status and log, the CMMS's ticket list and log, and the database.
